# Newton-Raphson Method :

------------------------------------------------------------------------------------------------------------------------------------------



### ***Solver solution:***



Diagonals = 8   Off-diagonals = 11   Maximum size = 16



&nbsp; ITER       DELTAP      BUS         DELTAQ      BUS        DELTA/V/      BUS       DELTAANG      BUS

&nbsp;  0         1.6300(        2   )    0.8614(        4   )

&nbsp;                                                            0.03908(        9   )   0.17522(        2   )

&nbsp;  1         0.0986(        2   )    0.1761(        7   )

&nbsp;                                                            0.01206(        5   )   0.01306(        2   )

&nbsp;  2         0.0008(        8   )    0.0020(        7   )

&nbsp;                                                            0.00016(        5   )   0.00019(        2   )

&nbsp;  3         0.0000(        7   )    0.0000(        7   )





&nbsp;Reached tolerance in 3 iterations



&nbsp;Largest mismatch:      0.00 MW      0.00 Mvar      0.00 MVA at bus 7 \[            230.00]

&nbsp;System total absolute mismatch:                    0.00 MVA



&nbsp;SWING BUS SUMMARY:

&nbsp;  BUS# X-- NAME --X BASKV      PGEN     PMAX    PMIN      QGEN     QMAX    QMIN

&nbsp;     1             16.500      71.6   9999.0 -9999.0      27.0   9999.0 -9999.0









# Fast-Decoupled Method :

---------------------------------------------------------------------------------------------------------------------------------



### ***Solver solution:***







&nbsp; ITER       DELTAP      BUS         DELTAQ      BUS        DELTA/V/      BUS       DELTAANG      BUS

&nbsp;  0.0       1.6300(        2   )    0.8614(        4   )

&nbsp;                                                            0.00000(            )   0.17750(        2   )

&nbsp;  0.5       0.0164(        5   )    0.9370(        4   )

&nbsp;                                                            0.03234(        9   )   0.00000(            )

&nbsp;  1.0       0.0871(        5   )    0.0245(        4   )

&nbsp;                                                            0.00000(            )   0.01534(        2   )

&nbsp;  1.5       0.0001(        5   )    0.0313(        4   )

&nbsp;                                                            0.00200(        6   )   0.00000(            )

&nbsp;  2.0       0.0043(        4   )    0.0001(        6   )

&nbsp;                                                            0.00000(            )   0.00026(        6   )

&nbsp;  2.5       0.0000(        4   )    0.0011(        6   )

&nbsp;                                                            0.00008(        6   )   0.00000(            )

&nbsp;  3.0       0.0002(        6   )    0.0000(        6   )





&nbsp;Reached tolerance in 3 iterations



&nbsp;Largest mismatch:     -0.02 MW      0.00 Mvar      0.02 MVA at bus 6 \[            230.00]

&nbsp;System total absolute mismatch:                    0.04 MVA



&nbsp;SWING BUS SUMMARY:

&nbsp;  BUS# X-- NAME --X BASKV      PGEN     PMAX    PMIN      QGEN     QMAX    QMIN

&nbsp;     1             16.500      71.6   9999.0 -9999.0      27.0   9999.0 -9999.0





# Gauss-Siedel Method :

------------------------------------------------------------------------------------------------------------------------------------------



### ***Solver solution:***





&nbsp;ITER DELTAV/TOL X-------- AT BUS ---------X  REAL(DELTAV)  IMAG(DELTAV)

&nbsp;   1  1632.124       2 \[            18.000]    0.2435E-01    0.1614E+00

&nbsp;   2   882.996       4 \[            230.00]   -0.1561E-01   -0.8691E-01

&nbsp;   3   624.006       6 \[            230.00]   -0.1694E-01    0.6006E-01

&nbsp;   4   370.803       7 \[            230.00]   -0.3708E-01   -0.5901E-03

&nbsp;   5   271.297       4 \[            230.00]    0.1784E-01   -0.2043E-01

&nbsp;   6   190.699       9 \[            230.00]   -0.1822E-01   -0.5632E-02

&nbsp;   7   121.545       4 \[            230.00]    0.1005E-01    0.6836E-02

&nbsp;   8    92.306       7 \[            230.00]   -0.8622E-02   -0.3296E-02

&nbsp;   9    59.496       7 \[            230.00]    0.5927E-02   -0.5171E-03

&nbsp;  10    34.407       9 \[            230.00]   -0.3368E-02   -0.7018E-03

&nbsp;  11    23.499       4 \[            230.00]    0.2327E-02   -0.3299E-03

&nbsp;  12    13.922       7 \[            230.00]   -0.1307E-02   -0.4799E-03

&nbsp;  13     9.766       7 \[            230.00]    0.9766E-03    0.2611E-05

&nbsp;  14     6.402       7 \[            230.00]   -0.6277E-03   -0.1258E-03

&nbsp;  15     3.542       4 \[            230.00]    0.3532E-03   -0.2567E-04

&nbsp;  16     2.219       9 \[            230.00]   -0.2214E-03   -0.1477E-04

&nbsp;  17     1.211       9 \[            230.00]    0.1190E-03    0.2219E-04

&nbsp;  18     0.871       7 \[            230.00]   -0.8411E-04   -0.2273E-04



&nbsp;Reached tolerance in 18 iterations



&nbsp;Largest mismatch:     -0.00 MW     -0.20 Mvar      0.20 MVA at bus 7 \[            230.00]

&nbsp;System total absolute mismatch:                    0.85 MVA



&nbsp;SWING BUS SUMMARY:

&nbsp;  BUS# X-- NAME --X BASKV      PGEN     PMAX    PMIN      QGEN     QMAX    QMIN

&nbsp;     1             16.500      71.7   9999.0 -9999.0      27.1   9999.0 -9999.0









# Bus Based Reports

-----------------------------------------------------------------------------------------------------------------------------------------





&nbsp;                               PTI INTERACTIVE POWER SYSTEM SIMULATOR--PSS(R)E UniversiSUN, FEB 15 2026  21:49

&nbsp;                        JANATH GEEGANAGE                                                 %MVA FOR TRANSFORMERS

&nbsp;                        UNIVERSITY OF MANITOBA                                           % I  FOR NON-TRANSFORMER BRANCHES



&nbsp;X------- FROM BUS ------X AREA  VOLT            GEN    LOAD    SHUNT  X---------- TO BUS ----------X                        TRANSFORMER     RATING

&nbsp;  BUS# X-- NAME --X BASKV ZONE  PU/KV  ANGLE  MW/MVAR MW/MVAR MW/MVAR   BUS# X-- NAME --X BASKV AREA CKT    MW     MVAR    RATIO   ANGLE   %  SET A



&nbsp;     1             16.500    1 1.0400    0.0    71.7      0.0     0.0 -----------------------------------------------------------------------------

&nbsp;                             1 17.160           27.1R     0.0     0.0      4             230.00    1  1     71.7    27.1  1.000UN



&nbsp;     2             18.000    1 1.0250    9.3   163.0      0.0     0.0 -----------------------------------------------------------------------------

&nbsp;                             1 18.450            6.6R     0.0     0.0      7             230.00    1  1    163.0     6.8  1.000UN



&nbsp;     3             13.800    1 1.0250    4.7    85.0      0.0     0.0 -----------------------------------------------------------------------------

&nbsp;                             1 14.145          -10.9R     0.0     0.0      9             230.00    1  1     85.0   -10.8  1.000UN



&nbsp;     4             230.00    1 1.0258   -2.2     0.0      0.0     0.0 -----------------------------------------------------------------------------

&nbsp;                             1 235.93            0.0      0.0     0.0      1             16.500    1  1    -71.7   -24.0  1.000LK

&nbsp;                                                                           5             230.00    1  1     40.9    22.9

&nbsp;                                                                           6             230.00    1  1     30.7     1.0

&nbsp;     5             230.00    1 0.9956   -4.0     0.0    125.0     0.0 -----------------------------------------------------------------------------

&nbsp;                             1 229.00            0.0     50.0     0.0      4             230.00    1  1    -40.7   -38.7

&nbsp;                                                                           7             230.00    1  1    -84.3   -11.3

&nbsp;     6             230.00    1 1.0127   -3.7     0.0     90.0     0.0 -----------------------------------------------------------------------------

&nbsp;                             1 232.91            0.0     30.0     0.0      4             230.00    1  1    -30.5   -16.5

&nbsp;                                                                           9             230.00    1  1    -59.5   -13.4

&nbsp;     7             230.00    1 1.0257    3.7     0.0      0.0     0.0 -----------------------------------------------------------------------------

&nbsp;                             1 235.92            0.0      0.0     0.0      2             18.000    1  1   -163.0     9.1  1.000LK

&nbsp;                                                                           5             230.00    1  1     86.6    -8.4

&nbsp;                                                                           8             230.00    1  1     76.4    -0.9

&nbsp;     8             230.00    1 1.0159    0.7     0.0    100.0     0.0 -----------------------------------------------------------------------------

&nbsp;                             1 233.66            0.0     35.0     0.0      7             230.00    1  1    -75.9   -10.6

&nbsp;                                                                           9             230.00    1  1    -24.1   -24.3

&nbsp;     9             230.00    1 1.0323    2.0     0.0      0.0     0.0 -----------------------------------------------------------------------------

&nbsp;                             1 237.44            0.0      0.0     0.0      3             13.800    1  1    -85.0    14.9  1.000LK

&nbsp;                                                                           6             230.00    1  1     60.8   -18.1

&nbsp;                                                                           8             230.00    1  1     24.2     3.1



